{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"in_service\",\"max_vm_pu\",\"min_vm_pu\",\"name\",\"type\",\"vn_kv\",\"zone\"],\"index\":[0,1,10,11,12,13,2,3,4,5,6,7,8,9],\"data\":[[true,1.06,0.94,1,\"b\",135.0,1.0],[true,1.06,0.94,2,\"b\",135.0,1.0],[true,1.06,0.94,11,\"b\",0.208,1.0],[true,1.06,0.94,12,\"b\",0.208,1.0],[true,1.06,0.94,13,\"b\",0.208,1.0],[true,1.06,0.94,14,\"b\",0.208,1.0],[true,1.06,0.94,3,\"b\",135.0,1.0],[true,1.06,0.94,4,\"b\",135.0,1.0],[true,1.06,0.94,5,\"b\",135.0,1.0],[true,1.06,0.94,6,\"b\",0.208,1.0],[true,1.06,0.94,7,\"b\",14.0,1.0],[true,1.06,0.94,8,\"b\",12.0,1.0],[true,1.06,0.94,9,\"b\",0.208,1.0],[true,1.06,0.94,10,\"b\",0.208,1.0]]}",
      "orient": "split",
      "dtype": {
        "in_service": "bool",
        "max_vm_pu": "float64",
        "min_vm_pu": "float64",
        "name": "object",
        "type": "object",
        "vn_kv": "float64",
        "zone": "object"
      }
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"const_i_percent\",\"const_z_percent\",\"controllable\",\"in_service\",\"name\",\"p_mw\",\"q_mvar\",\"scaling\",\"sn_mva\",\"type\"],\"index\":[0,1,10,2,3,4,5,6,7,8,9],\"data\":[[1,0.0,0.0,false,true,null,21.699999999999999,12.699999999999999,1.0,null,null],[2,0.0,0.0,false,true,null,94.200000000000003,19.0,1.0,null,null],[13,0.0,0.0,false,true,null,14.9,5.0,1.0,null,null],[3,0.0,0.0,false,true,null,47.799999999999997,-3.9,1.0,null,null],[4,0.0,0.0,false,true,null,7.6,1.6,1.0,null,null],[5,0.0,0.0,false,true,null,11.199999999999999,7.5,1.0,null,null],[8,0.0,0.0,false,true,null,29.5,16.600000000000001,1.0,null,null],[9,0.0,0.0,false,true,null,9.0,5.8,1.0,null,null],[10,0.0,0.0,false,true,null,3.5,1.8,1.0,null,null],[11,0.0,0.0,false,true,null,6.1,1.6,1.0,null,null],[12,0.0,0.0,false,true,null,13.5,5.8,1.0,null,null]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "const_i_percent": "float64",
        "const_z_percent": "float64",
        "controllable": "bool",
        "in_service": "bool",
        "name": "object",
        "p_mw": "float64",
        "q_mvar": "float64",
        "scaling": "float64",
        "sn_mva": "float64",
        "type": "object"
      }
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool"
      }
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      }
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"controllable\",\"in_service\",\"name\",\"p_mw\",\"scaling\",\"sn_mva\",\"type\",\"vm_pu\",\"slack\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0,1,2,3],\"data\":[[1,true,true,null,40.0,1.0,null,null,1.045,false,140.0,0.0,50.0,-40.0],[2,true,true,null,0.0,1.0,null,null,1.01,false,100.0,0.0,40.0,0.0],[5,true,true,null,0.0,1.0,null,null,1.07,false,100.0,0.0,24.0,-6.0],[7,true,true,null,0.0,1.0,null,null,1.09,false,100.0,0.0,24.0,-6.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "controllable": "bool",
        "in_service": "bool",
        "name": "object",
        "p_mw": "float64",
        "scaling": "float64",
        "sn_mva": "float64",
        "type": "object",
        "vm_pu": "float64",
        "slack": "bool",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      }
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      }
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0],\"data\":[[8,null,-19.0,0.0,0.208,1,1,true]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      }
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"in_service\",\"name\",\"va_degree\",\"vm_pu\",\"max_p_mw\",\"min_p_mw\",\"max_q_mvar\",\"min_q_mvar\"],\"index\":[0],\"data\":[[0,true,null,0.0,1.06,332.400000000000034,0.0,10.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "bus": "uint32",
        "in_service": "bool",
        "name": "object",
        "va_degree": "float64",
        "vm_pu": "float64",
        "max_p_mw": "float64",
        "min_p_mw": "float64",
        "max_q_mvar": "float64",
        "min_q_mvar": "float64"
      }
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"c_nf_per_km\",\"df\",\"from_bus\",\"g_us_per_km\",\"in_service\",\"length_km\",\"max_i_ka\",\"max_loading_percent\",\"name\",\"parallel\",\"r_ohm_per_km\",\"std_type\",\"to_bus\",\"type\",\"x_ohm_per_km\"],\"index\":[0,1,10,11,12,13,14,2,3,4,5,6,7,8,9],\"data\":[[768.484773228356175,1.0,0,0.0,true,1.0,42.339019740572553,100.0,null,1,3.532005,null,1,\"ol\",10.783732499999999],[716.088084144604636,1.0,0,0.0,true,1.0,42.339019740572553,100.0,null,1,9.8469675,null,4,\"ol\",40.649039999999999],[0.0,1.0,8,0.0,true,1.0,27479.65223546776906,100.0,null,1,0.0000137622784,null,9,\"ol\",0.00003655808],[0.0,1.0,8,0.0,true,1.0,27479.65223546776906,100.0,null,1,0.0000549928704,null,13,\"ol\",0.0001169772032],[0.0,1.0,9,0.0,true,1.0,27479.65223546776906,100.0,null,1,0.000035498112,null,10,\"ol\",0.0000830971648],[0.0,1.0,11,0.0,true,1.0,27479.65223546776906,100.0,null,1,0.0000955788288,null,12,\"ol\",0.0000864760832],[0.0,1.0,12,0.0,true,1.0,27479.65223546776906,100.0,null,1,0.0000739511552,null,13,\"ol\",0.0001505673728],[637.49305051897727,1.0,1,0.0,true,1.0,42.339019740572553,100.0,null,1,8.5639275,null,2,\"ol\",36.080032500000002],[494.857619124320308,1.0,1,0.0,true,1.0,42.339019740572553,100.0,null,1,10.5905475,null,3,\"ol\",32.134320000000002],[503.590400638278879,1.0,1,0.0,true,1.0,42.339019740572553,100.0,null,1,10.379137500000001,null,4,\"ol\",31.689630000000001],[186.299338964449987,1.0,2,0.0,true,1.0,42.339019740572553,100.0,null,1,12.2125725,null,3,\"ol\",31.1702175],[0.0,1.0,3,0.0,true,1.0,42.339019740572553,100.0,null,1,2.4330375,null,4,\"ol\",7.6745475],[0.0,1.0,5,0.0,true,1.0,27479.65223546776906,100.0,null,1,0.0000410921472,null,10,\"ol\",0.000086052096],[0.0,1.0,5,0.0,true,1.0,27479.65223546776906,100.0,null,1,0.0000531757824,null,11,\"ol\",0.0001106736384],[0.0,1.0,5,0.0,true,1.0,27479.65223546776906,100.0,null,1,0.000028619136,null,12,\"ol\",0.0000563600128]]}",
      "orient": "split",
      "dtype": {
        "c_nf_per_km": "float64",
        "df": "float64",
        "from_bus": "uint32",
        "g_us_per_km": "float64",
        "in_service": "bool",
        "length_km": "float64",
        "max_i_ka": "float64",
        "max_loading_percent": "float64",
        "name": "object",
        "parallel": "uint32",
        "r_ohm_per_km": "float64",
        "std_type": "object",
        "to_bus": "uint32",
        "type": "object",
        "x_ohm_per_km": "float64"
      }
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"df\",\"hv_bus\",\"i0_percent\",\"in_service\",\"lv_bus\",\"max_loading_percent\",\"name\",\"parallel\",\"pfe_kw\",\"shift_degree\",\"sn_mva\",\"std_type\",\"tap_max\",\"tap_neutral\",\"tap_min\",\"tap_phase_shifter\",\"tap_pos\",\"tap_side\",\"tap_step_degree\",\"tap_step_percent\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\"],\"index\":[0,1,2,3,4],\"data\":[[1.0,3,0.0,true,6,100.0,null,1,0.0,0.0,9900.0,null,null,0.0,null,false,-1.0,\"hv\",null,2.2,135.0,14.0,2070.288000000000011,0.0],[1.0,3,0.0,true,8,100.0,null,1,0.0,0.0,9900.0,null,null,0.0,null,false,-1.0,\"hv\",null,3.1,135.0,0.208,5506.181999999999789,0.0],[1.0,4,0.0,true,5,100.0,null,1,0.0,0.0,9900.0,null,null,0.0,null,false,-1.0,\"hv\",null,6.8,135.0,0.208,2494.998000000000047,0.0],[1.0,6,0.0,true,7,100.0,null,1,0.0,0.0,9900.0,null,null,null,null,false,null,null,null,null,14.0,12.0,1743.884999999999991,0.0],[1.0,6,0.0,true,8,100.0,null,1,0.0,0.0,9900.0,null,null,null,null,false,null,null,null,null,14.0,0.208,1089.098999999999933,0.0]]}",
      "orient": "split",
      "dtype": {
        "df": "float64",
        "hv_bus": "uint32",
        "i0_percent": "float64",
        "in_service": "bool",
        "lv_bus": "uint32",
        "max_loading_percent": "float64",
        "name": "object",
        "parallel": "uint32",
        "pfe_kw": "float64",
        "shift_degree": "float64",
        "sn_mva": "float64",
        "std_type": "object",
        "tap_max": "float64",
        "tap_neutral": "float64",
        "tap_min": "float64",
        "tap_phase_shifter": "bool",
        "tap_pos": "float64",
        "tap_side": "object",
        "tap_step_degree": "float64",
        "tap_step_percent": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64"
      }
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      }
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      }
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      }
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      }
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool"
      }
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      }
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "power_type": "object",
        "element": "object",
        "et": "object",
        "points": "object"
      }
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[0,1,2,3,4],\"data\":[[0.0,\"ext_grid\",0.0,20.0,0.0430293,0.0,0.0,0.0],[0.0,\"gen\",0.0,20.0,0.25,0.0,0.0,0.0],[1.0,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[2.0,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0],[3.0,\"gen\",0.0,40.0,0.01,0.0,0.0,0.0]]}",
      "orient": "split",
      "dtype": {
        "element": "object",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      }
    },
    "controller": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"object\",\"in_service\",\"order\",\"level\",\"recycle\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "object": "object",
        "in_service": "bool",
        "order": "float64",
        "level": "object",
        "recycle": "bool"
      }
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "coords": "object"
      }
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[0,1,10,11,12,13,2,3,4,5,6,7,8,9],\"data\":[[1.9673949894,-0.9610198739,null],[2.9779852289,-1.0412882366,null],[1.8366837619,1.0890065149,null],[2.3371166416,2.3091630377,null],[3.3094922817,2.1179802998,null],[4.3962052866,1.6847581464,null],[3.780660539,-1.6066859687,null],[3.8337344898,-0.4914657254,null],[2.6937067209,-0.095882852,null],[2.5321180205,1.2056156419,null],[4.8721406581,-0.2692952825,null],[5.9042747731,-0.5402149495,null],[4.274948799,0.5335379916,null],[3.2723067024,0.9619849305,null]]}",
      "orient": "split",
      "dtype": {
        "x": "float64",
        "y": "float64",
        "coords": "object"
      }
    },
    "version": "2.2.1",
    "converged": true,
    "name": "",
    "f_hz": 60,
    "sn_mva": 1.0,
    "std_types": {
      "line": {
        "NAYY 4x150 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.208,
          "q_mm2": 150,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 261.0,
          "max_i_ka": 0.27
        },
        "70-AL1/11-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.29
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 280.0,
          "max_i_ka": 0.217
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.06,
          "q_mm2": 300,
          "x_ohm_per_km": 0.144,
          "c_nf_per_km": 144.0,
          "max_i_ka": 0.588
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.113,
          "c_nf_per_km": 340.0,
          "max_i_ka": 0.28
        },
        "149-AL1/24-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.315,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.47
        },
        "15-AL1/3-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.8769,
          "q_mm2": 16,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.105
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 406.0,
          "max_i_ka": 0.358
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.105,
          "c_nf_per_km": 456.0,
          "max_i_ka": 0.416
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.075,
          "q_mm2": 240,
          "x_ohm_per_km": 0.149,
          "c_nf_per_km": 135.0,
          "max_i_ka": 0.526
        },
        "NAYY 4x120 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.225,
          "q_mm2": 120,
          "x_ohm_per_km": 0.08,
          "c_nf_per_km": 264.0,
          "max_i_ka": 0.242
        },
        "48-AL1/8-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.1,
          "max_i_ka": 0.21
        },
        "94-AL1/15-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.443,
          "q_mm2": 70,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 190.0,
          "max_i_ka": 0.22
        },
        "243-AL1/39-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.32,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.645
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.11,
          "c_nf_per_km": 360.0,
          "max_i_ka": 0.315
        },
        "184-AL1/30-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.4,
          "c_nf_per_km": 8.8,
          "max_i_ka": 0.535
        },
        "149-AL1/24-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.41,
          "c_nf_per_km": 8.75,
          "max_i_ka": 0.47
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.122,
          "q_mm2": 240,
          "x_ohm_per_km": 0.112,
          "c_nf_per_km": 304.0,
          "max_i_ka": 0.421
        },
        "122-AL1/20-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.344,
          "c_nf_per_km": 10.3,
          "max_i_ka": 0.41
        },
        "48-AL1/8-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.372,
          "c_nf_per_km": 9.5,
          "max_i_ka": 0.21
        },
        "34-AL1/6-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.36,
          "c_nf_per_km": 9.7,
          "max_i_ka": 0.17
        },
        "24-AL1/4-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 1.2012,
          "q_mm2": 24,
          "x_ohm_per_km": 0.335,
          "c_nf_per_km": 11.25,
          "max_i_ka": 0.14
        },
        "184-AL1/30-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1571,
          "q_mm2": 184,
          "x_ohm_per_km": 0.33,
          "c_nf_per_km": 10.75,
          "max_i_ka": 0.535
        },
        "94-AL1/15-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.35,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.35
        },
        "NAYY 4x50 SE": {
          "type": "cs",
          "r_ohm_per_km": 0.642,
          "q_mm2": 50,
          "x_ohm_per_km": 0.083,
          "c_nf_per_km": 210.0,
          "max_i_ka": 0.142
        },
        "490-AL1/64-ST1A 380.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.253,
          "c_nf_per_km": 11.0,
          "max_i_ka": 0.96
        },
        "48-AL1/8-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.5939,
          "q_mm2": 48,
          "x_ohm_per_km": 0.3,
          "c_nf_per_km": 12.2,
          "max_i_ka": 0.21
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.123,
          "c_nf_per_km": 315.0,
          "max_i_ka": 0.249
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.253,
          "q_mm2": 120,
          "x_ohm_per_km": 0.119,
          "c_nf_per_km": 230.0,
          "max_i_ka": 0.283
        },
        "34-AL1/6-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.8342,
          "q_mm2": 34,
          "x_ohm_per_km": 0.382,
          "c_nf_per_km": 9.15,
          "max_i_ka": 0.17
        },
        "94-AL1/15-ST1A 0.4": {
          "type": "ol",
          "r_ohm_per_km": 0.306,
          "q_mm2": 94,
          "x_ohm_per_km": 0.29,
          "c_nf_per_km": 13.2,
          "max_i_ka": 0.35
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.161,
          "q_mm2": 185,
          "x_ohm_per_km": 0.117,
          "c_nf_per_km": 273.0,
          "max_i_ka": 0.362
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.206,
          "q_mm2": 150,
          "x_ohm_per_km": 0.116,
          "c_nf_per_km": 250.0,
          "max_i_ka": 0.319
        },
        "243-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.1188,
          "q_mm2": 243,
          "x_ohm_per_km": 0.39,
          "c_nf_per_km": 9.0,
          "max_i_ka": 0.645
        },
        "490-AL1/64-ST1A 220.0": {
          "type": "ol",
          "r_ohm_per_km": 0.059,
          "q_mm2": 490,
          "x_ohm_per_km": 0.285,
          "c_nf_per_km": 10.0,
          "max_i_ka": 0.96
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.099,
          "q_mm2": 185,
          "x_ohm_per_km": 0.156,
          "c_nf_per_km": 125.0,
          "max_i_ka": 0.457
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.153,
          "q_mm2": 120,
          "x_ohm_per_km": 0.166,
          "c_nf_per_km": 112.0,
          "max_i_ka": 0.366
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "type": "cs",
          "r_ohm_per_km": 0.313,
          "q_mm2": 95,
          "x_ohm_per_km": 0.132,
          "c_nf_per_km": 216.0,
          "max_i_ka": 0.252
        },
        "122-AL1/20-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.2376,
          "q_mm2": 122,
          "x_ohm_per_km": 0.323,
          "c_nf_per_km": 11.1,
          "max_i_ka": 0.41
        },
        "149-AL1/24-ST1A 20.0": {
          "type": "ol",
          "r_ohm_per_km": 0.194,
          "q_mm2": 149,
          "x_ohm_per_km": 0.337,
          "c_nf_per_km": 10.5,
          "max_i_ka": 0.47
        },
        "70-AL1/11-ST1A 10.0": {
          "type": "ol",
          "r_ohm_per_km": 0.4132,
          "q_mm2": 70,
          "x_ohm_per_km": 0.339,
          "c_nf_per_km": 10.4,
          "max_i_ka": 0.29
        },
        "305-AL1/39-ST1A 110.0": {
          "type": "ol",
          "r_ohm_per_km": 0.0949,
          "q_mm2": 305,
          "x_ohm_per_km": 0.38,
          "c_nf_per_km": 9.2,
          "max_i_ka": 0.74
        }
      },
      "trafo": {
        "0.4 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.425,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "63 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 33.0,
          "i0_percent": 0.086,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.322,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "63 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.51,
          "i0_percent": 0.078,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.31,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 29.0,
          "i0_percent": 0.071,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.282,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "40 MVA 110/20 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 31.0,
          "i0_percent": 0.08,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.302,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 11.2
        },
        "0.25 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.44,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "25 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 28.51,
          "i0_percent": 0.073,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.276,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "0.25 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.25,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.2,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "160 MVA 380/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 380.0,
          "pfe_kw": 60.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 160.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.25,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.2
        },
        "63 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 10.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "0.63 MVA 20/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 20.0,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.206,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 6.0
        },
        "0.4 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.4,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.325,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "0.63 MVA 10/0.4 kV": {
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "vn_hv_kv": 10.0,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "vn_lv_kv": 0.4,
          "sn_mva": 0.63,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -2,
          "vkr_percent": 1.0794,
          "tap_step_percent": 2.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 2,
          "vk_percent": 4.0
        },
        "63 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 22.0,
          "i0_percent": 0.04,
          "vn_lv_kv": 20.0,
          "sn_mva": 63.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.32,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 18.0
        },
        "100 MVA 220/110 kV": {
          "shift_degree": 0,
          "vector_group": "Yy0",
          "vn_hv_kv": 220.0,
          "pfe_kw": 55.0,
          "i0_percent": 0.06,
          "vn_lv_kv": 110.0,
          "sn_mva": 100.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.26,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "25 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 10.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 20.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        },
        "40 MVA 110/10 kV v1.4.3 and older": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 30.45,
          "i0_percent": 0.076,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.295,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 10.04
        },
        "25 MVA 110/20 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 14.0,
          "i0_percent": 0.07,
          "vn_lv_kv": 20.0,
          "sn_mva": 25.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.41,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 12.0
        },
        "40 MVA 110/10 kV": {
          "shift_degree": 150,
          "vector_group": "YNd5",
          "vn_hv_kv": 110.0,
          "pfe_kw": 18.0,
          "i0_percent": 0.05,
          "vn_lv_kv": 10.0,
          "sn_mva": 40.0,
          "tap_step_degree": 0,
          "tap_neutral": 0,
          "tap_min": -9,
          "vkr_percent": 0.34,
          "tap_step_percent": 1.5,
          "tap_side": "hv",
          "tap_phase_shifter": false,
          "tap_max": 9,
          "vk_percent": 16.2
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/10/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        },
        "63/25/38 MVA 110/20/10 kV": {
          "vector_group": "YN0yn0yn0",
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "shift_lv_degree": 0,
          "shift_mv_degree": 0,
          "pfe_kw": 35,
          "vn_hv_kv": 110,
          "i0_percent": 0.89,
          "sn_lv_mva": 38.0,
          "sn_hv_mva": 63.0,
          "sn_mv_mva": 25.0,
          "vkr_lv_percent": 0.35,
          "tap_neutral": 0,
          "tap_min": -10,
          "vk_mv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vk_lv_percent": 10.4,
          "tap_max": 10,
          "vkr_mv_percent": 0.32,
          "tap_step_percent": 1.2,
          "tap_side": "hv",
          "vk_hv_percent": 10.4
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      }
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      }
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      }
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      }
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      }
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      }
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      }
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "orient": "split",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      }
    },
    "user_pf_options": {},
    "OPF_converged": false
  }
}